 ! Generated by tools/json_to_ddy.py from a Climate Information v2.1 document.
 ! Design conditions originate from the ASHRAE Handbook - Fundamentals 2025.

 Site:Location,
  Glasgow Bishopton_SCT_GBR Design_Conditions,     !- Location Name
  55.91,     !- Latitude {N+ S-}
  -4.53,     !- Longitude {W- E+}
  0.00,     !- Time Zone Relative to GMT {GMT+/-}
  59.00;     !- Elevation {m}

 ! ===== Annual Design Conditions SizingPeriod:DesignDay =====
 ! Glasgow Bishopton Extreme Annual Wind Speeds, 1%=10.6m/s, 2.5%=9.3m/s, 5%=8.3m/s
 ! Glasgow Bishopton Extreme Annual Temperatures, Max Drybulb=26.9C Min Drybulb=-6.1C
 ! Glasgow Bishopton Extreme Annual Temperatures, Max Wetbulb=20.1C Min Wetbulb=-6.5C
 ! Glasgow Bishopton Annual Heating Design Conditions Wind Speed=1.5m/s Wind Dir=330
 ! Coldest Month=JAN
 ! Hottest Month=JUL

 SizingPeriod:DesignDay,
  Glasgow Bishopton Ann Htg 99.6% Condns DB,     !- Name
  1,      !- Month
  21,      !- Day of Month
  WinterDesignDay,!- Day Type
  -4.1,      !- Maximum Dry-Bulb Temperature {C}
  0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,      !- Humidity Condition Type
  -4.1,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  100618.,      !- Barometric Pressure {Pa}
  1.5,      !- Wind Speed {m/s}
  330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Glasgow Bishopton Ann Htg 99% Condns DB,     !- Name
  1,      !- Month
  21,      !- Day of Month
  WinterDesignDay,!- Day Type
  -2.5,      !- Maximum Dry-Bulb Temperature {C}
  0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,      !- Humidity Condition Type
  -2.5,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  100618.,      !- Barometric Pressure {Pa}
  1.5,      !- Wind Speed {m/s}
  330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Glasgow Bishopton Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
  1,      !- Month
  21,      !- Day of Month
  WinterDesignDay,!- Day Type
  -1.8,      !- Maximum Dry-Bulb Temperature {C}
  0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,      !- Humidity Condition Type
  -6.2,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  100618.,      !- Barometric Pressure {Pa}
  1.5,      !- Wind Speed {m/s}
  330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Glasgow Bishopton Ann Hum_n 99% Condns DP=>MCDB,     !- Name
  1,      !- Month
  21,      !- Day of Month
  WinterDesignDay,!- Day Type
  -0.7,      !- Maximum Dry-Bulb Temperature {C}
  0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,      !- Humidity Condition Type
  -4.8,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  100618.,      !- Barometric Pressure {Pa}
  1.5,      !- Wind Speed {m/s}
  330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Glasgow Bishopton Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
  1,      !- Month
  21,      !- Day of Month
  WinterDesignDay,!- Day Type
  7.4,      !- Maximum Dry-Bulb Temperature {C}
  0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,      !- Humidity Condition Type
  7.4,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  100618.,      !- Barometric Pressure {Pa}
  1.5,      !- Wind Speed {m/s}
  330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Glasgow Bishopton Ann Htg Wind 99% Condns WS=>MCDB,     !- Name
  1,      !- Month
  21,      !- Day of Month
  WinterDesignDay,!- Day Type
  8.3,      !- Maximum Dry-Bulb Temperature {C}
  0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,      !- Humidity Condition Type
  8.3,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  100618.,      !- Barometric Pressure {Pa}
  1.5,      !- Wind Speed {m/s}
  330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Glasgow Bishopton Ann Clg .4% Condns DB=>MWB,     !- Name
  7,      !- Month
  21,      !- Day of Month
  SummerDesignDay,!- Day Type
  23.2,      !- Maximum Dry-Bulb Temperature {C}
  0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,      !- Humidity Condition Type
  17.3,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  100618.,      !- Barometric Pressure {Pa}
  1.5,      !- Wind Speed {m/s}
  330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Glasgow Bishopton Ann Clg 1% Condns DB=>MWB,     !- Name
  7,      !- Month
  21,      !- Day of Month
  SummerDesignDay,!- Day Type
  21.3,      !- Maximum Dry-Bulb Temperature {C}
  0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,      !- Humidity Condition Type
  16.2,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  100618.,      !- Barometric Pressure {Pa}
  1.5,      !- Wind Speed {m/s}
  330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Glasgow Bishopton Ann Clg 2% Condns DB=>MWB,     !- Name
  7,      !- Month
  21,      !- Day of Month
  SummerDesignDay,!- Day Type
  19.7,      !- Maximum Dry-Bulb Temperature {C}
  0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,      !- Humidity Condition Type
  15.4,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  100618.,      !- Barometric Pressure {Pa}
  1.5,      !- Wind Speed {m/s}
  330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Glasgow Bishopton Ann Clg .4% Condns WB=>MDB,     !- Name
  7,      !- Month
  21,      !- Day of Month
  SummerDesignDay,!- Day Type
  21.8,      !- Maximum Dry-Bulb Temperature {C}
  0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,      !- Humidity Condition Type
  18.1,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  100618.,      !- Barometric Pressure {Pa}
  1.5,      !- Wind Speed {m/s}
  330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Glasgow Bishopton Ann Clg 1% Condns WB=>MDB,     !- Name
  7,      !- Month
  21,      !- Day of Month
  SummerDesignDay,!- Day Type
  20.1,      !- Maximum Dry-Bulb Temperature {C}
  0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,      !- Humidity Condition Type
  17.1,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  100618.,      !- Barometric Pressure {Pa}
  1.5,      !- Wind Speed {m/s}
  330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Glasgow Bishopton Ann Clg 2% Condns WB=>MDB,     !- Name
  7,      !- Month
  21,      !- Day of Month
  SummerDesignDay,!- Day Type
  18.8,      !- Maximum Dry-Bulb Temperature {C}
  0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,      !- Humidity Condition Type
  16.2,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  100618.,      !- Barometric Pressure {Pa}
  1.5,      !- Wind Speed {m/s}
  330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Glasgow Bishopton Ann Clg .4% Condns DP=>MDB,     !- Name
  7,      !- Month
  21,      !- Day of Month
  SummerDesignDay,!- Day Type
  19.5,      !- Maximum Dry-Bulb Temperature {C}
  0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,      !- Humidity Condition Type
  16.7,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  100618.,      !- Barometric Pressure {Pa}
  1.5,      !- Wind Speed {m/s}
  330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Glasgow Bishopton Ann Clg 1% Condns DP=>MDB,     !- Name
  7,      !- Month
  21,      !- Day of Month
  SummerDesignDay,!- Day Type
  18.4,      !- Maximum Dry-Bulb Temperature {C}
  0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,      !- Humidity Condition Type
  15.9,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  100618.,      !- Barometric Pressure {Pa}
  1.5,      !- Wind Speed {m/s}
  330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Glasgow Bishopton Ann Clg 2% Condns DP=>MDB,     !- Name
  7,      !- Month
  21,      !- Day of Month
  SummerDesignDay,!- Day Type
  17.4,      !- Maximum Dry-Bulb Temperature {C}
  0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,      !- Humidity Condition Type
  15.1,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  100618.,      !- Barometric Pressure {Pa}
  1.5,      !- Wind Speed {m/s}
  330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Glasgow Bishopton Ann Clg .4% Condns Enth=>MDB,     !- Name
  7,      !- Month
  21,      !- Day of Month
  SummerDesignDay,!- Day Type
  21.9,      !- Maximum Dry-Bulb Temperature {C}
  0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,      !- Humidity Condition Type
  ,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  51400,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  100618.,      !- Barometric Pressure {Pa}
  1.5,      !- Wind Speed {m/s}
  330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Glasgow Bishopton Ann Clg 1% Condns Enth=>MDB,     !- Name
  7,      !- Month
  21,      !- Day of Month
  SummerDesignDay,!- Day Type
  20.2,      !- Maximum Dry-Bulb Temperature {C}
  0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,      !- Humidity Condition Type
  ,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  48300,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  100618.,      !- Barometric Pressure {Pa}
  1.5,      !- Wind Speed {m/s}
  330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Glasgow Bishopton Ann Clg 2% Condns Enth=>MDB,     !- Name
  7,      !- Month
  21,      !- Day of Month
  SummerDesignDay,!- Day Type
  18.8,      !- Maximum Dry-Bulb Temperature {C}
  0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,      !- Humidity Condition Type
  ,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  45600,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  100618.,      !- Barometric Pressure {Pa}
  1.5,      !- Wind Speed {m/s}
  330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

